<!doctype html>
<html lang="en">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Training Station Review</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Sans:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500&family=Barlow+Condensed:wght@600;700&display=swap">
<style>
/* Layout: single reading column, wide media blocks; panel-shop drawing vernacular (sheet tags, inches) */
:root{--bg:#f4f5f2;--surface:#ffffff;--ink:#1c2226;--muted:#5d666d;--line:#d7dbd6;--accent:#1d5d8f;--ok:#2f7d4f;--warn:#a8620b;--crit:#b23a2e;
--display:"Barlow Condensed",Arial Narrow,sans-serif;--body:"IBM Plex Sans",Helvetica,Arial,sans-serif;--mono:"IBM Plex Mono",ui-monospace,Menlo,monospace}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){--bg:#14181b;--surface:#1c2126;--ink:#e5e9ec;--muted:#9aa4ac;--line:#2e353b;--accent:#6aa9dd;--ok:#62b585;--warn:#e0a24a;--crit:#e57a6c;color-scheme:dark}}
:root[data-theme="dark"]{--bg:#14181b;--surface:#1c2126;--ink:#e5e9ec;--muted:#9aa4ac;--line:#2e353b;--accent:#6aa9dd;--ok:#62b585;--warn:#e0a24a;--crit:#e57a6c;color-scheme:dark}
body{background:var(--bg);color:var(--ink);font:15px/1.55 var(--body)}
.wrap{max-width:1080px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:28px 56px;display:grid;gap:34px}
h1{font:700 40px/1.05 var(--display);letter-spacing:.01em;margin:0;text-wrap:balance} h2{font:700 25px/1.1 var(--display);letter-spacing:.02em;margin:0 0 10px;text-transform:uppercase}
.eyebrow{font:500 12px var(--mono);letter-spacing:.12em;text-transform:uppercase;color:var(--muted)}
.lede{max-width:68ch;color:var(--muted);margin:8px 0 0}
.draft{display:inline-block;font:600 11px var(--mono);letter-spacing:.1em;color:var(--crit);border:1.5px solid var(--crit);padding:3px 8px;border-radius:3px;margin-top:10px}
.checks{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:12px}
.check{background:var(--surface);border:1px solid var(--line);border-left:5px solid var(--ok);padding:12px 14px;border-radius:4px;min-width:0}
.check.warn{border-left-color:var(--warn)} .check.crit{border-left-color:var(--crit)}
.check b{display:block;font:600 13px var(--mono);letter-spacing:.04em} .check span{font-size:13.5px;color:var(--muted)}
.viewer{width:100%;aspect-ratio:16/10;border:1px solid var(--line);border-radius:6px;background:var(--surface);display:block}
.figs{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px}
figure{margin:0;background:var(--surface);border:1px solid var(--line);border-radius:6px;overflow:hidden;min-width:0} figure img{display:block;width:100%;height:auto}
figcaption{font:500 12.5px var(--mono);color:var(--muted);padding:8px 12px;border-top:1px solid var(--line)}
.sheet{display:block} .sheet img{background:#fff}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:6px;background:var(--surface)}
table{border-collapse:collapse;width:100%;font-size:13.5px;min-width:760px} th,td{text-align:left;padding:7px 10px;border-bottom:1px solid var(--line);vertical-align:top}
th{font:600 11.5px var(--mono);letter-spacing:.06em;text-transform:uppercase;color:var(--muted);position:sticky;top:0;background:var(--surface)}
tr.sec td{font:700 15px var(--display);letter-spacing:.06em;text-transform:uppercase;background:var(--bg);color:var(--accent)}
.mono{font-family:var(--mono);font-size:12.5px} .num{text-align:right;font-variant-numeric:tabular-nums;white-space:nowrap}
.pt{font:600 10.5px var(--mono);padding:2px 6px;border-radius:3px;border:1px solid currentColor} .pt-catalog{color:var(--ok)} .pt-est{color:var(--warn)} .pt-quote{color:var(--crit)}
.flag{font:600 10px var(--mono);color:var(--warn);margin-left:6px;text-transform:uppercase;letter-spacing:.06em}
.totals{display:flex;flex-wrap:wrap;gap:22px;margin-top:10px;font:500 14px var(--mono)} .totals b{font-size:18px}
ol.open{margin:0;padding-left:22px;display:grid;gap:8px;max-width:76ch} ol.open li::marker{font-family:var(--mono);color:var(--accent)}
a{color:var(--accent)} a:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
.note{font-size:13px;color:var(--muted)}
</style>
<style>.b{font-weight:600} .hero img{background:#fff}</style>
<style>.seg{display:inline-flex;margin:10px 0 0 10px;border:1px solid var(--line);border-radius:4px;overflow:hidden;vertical-align:middle}.seg button{font:600 11px var(--mono);letter-spacing:.06em;padding:5px 10px;border:0;background:var(--surface);color:var(--muted);cursor:pointer;min-height:32px}.seg button[aria-pressed="true"]{background:var(--accent);color:#fff}.seg button:focus-visible{outline:2px solid var(--accent);outline-offset:-2px}</style>
<div class="wrap">
<header>
<div class="eyebrow">Prototype · Rev D · 2026-10-27</div>
<h1>HVAC Controls Training Station</h1>
<p class="lede">A wall-mounted training station built from the parts a tech services every day: a CGM09090 field controller, a CVM03050 VAV controller and an XPM04060 on the SA bus, with a network sensor, wall sensor, Belimo LMB24-SR-T actuator, 24 VAC fan, DPM2 panel meters, Zelio relays and Harmony operator devices. Everything mounts on a swing-out panel in a Hoffman CONCEPT 30 × 24 × 12 enclosure. Parts are drawn at true size.</p>
<span class="draft">DRAFT · PROTOTYPE</span><span class="seg" id="styleToggle" role="group" aria-label="Controller style"><button type="button" data-style="m4" aria-pressed="true">BLACK · M4</button><button type="button" data-style="fx" aria-pressed="false">WHITE · FX</button></span>
</header>

<section class="hero"><h2>Panel open</h2>
<figure><img src="render_iso_open.png?v=20261031b" alt="Isometric view with the door and swing panel open"><figcaption>Door open, swing panel swung out, backpan behind</figcaption></figure></section>

<section><h2>Front views</h2><div class="figs">
<figure><img src="render_iso_front.png?v=20261031b" alt="Isometric front with the swing panel closed"><figcaption>Isometric front, door removed</figcaption></figure>
<figure><img src="render_front_ortho.png?v=20261031b" alt="Straight-on front view of the swing panel"><figcaption>Straight front, door removed</figcaption></figure>
</div></section>

<section><h2>Exploded view</h2>
<figure><img src="render_exploded.png?v=20261031b" alt="Exploded view: door, face devices, swing panel, rear duct, backpan with transformer, enclosure and wall strut"><figcaption>Exploded: door, face devices, swing panel, rear duct, backpan with transformer and terminals, enclosure and strut</figcaption></figure></section>

<section><h2>Wiring view</h2>
<figure><img src="render_iso_open_wired.png?v=20261031b" alt="Panel swung open from the latch side with wires and rear duct shown"><figcaption>Panel swung open, rear side: duct runs, wiring and the hinge loop to the backpan</figcaption></figure>
<div class="figs"><figure><img src="render_rear_slot_detail.png?v=20261031b" alt="Rear of the swing panel showing grommeted slots with wires dropping into the rear duct"><figcaption>Rear: grommeted slots under the face duct</figcaption></figure>
<figure><img src="render_fc_bus_detail.png?v=20261031b" alt="FC bus routed in its own bundle from FC BUS A to the CGM, CVM and FC BUS B"><figcaption>FC bus: A to CGM to CVM to B, in duct</figcaption></figure>
<figure><img src="render_top_feed_B.png?v=20261031b" alt="Top knockout with conduit hub for the hardwired option"><figcaption>Hardwired feed option at the top knockout</figcaption></figure></div></section>

<section><h2>3D model</h2>
<iframe class="viewer" src="viewer.html?v=20261031b" title="3D model of the training station" loading="lazy"></iframe>
<p class="note">Drag to orbit and tap a part for its name, part number and size. Use the checkboxes to switch the power feed, show wires, hide the wire duct or covers, and switch between M4 (black) and FX (white) controllers. <a href="viewer.html?v=20261031b" target="_blank" rel="noopener">Open full screen</a>.</p></section>

<section><h2>Checks</h2><div class="checks"><div class="check"><b>FACE FIT · PASS</b><span>Everything fits the 21.75 × 27.72 in swing panel at true size, with three full-width wire duct runs.</span></div>
<div class="check"><b>SWING · 90° · PASS</b><span>Operator block shifted toward the meters so the H-O-A clears the side wall. The swing panel opens about 90°.</span></div>
<div class="check warn"><b>DUCT GAP · 0.44 IN</b><span>Controllers sit 0.44 in from the duct above and below, just under the 0.50 in target. 1.5 in tall duct on the upper runs fixes it.</span></div>
<div class="check"><b>DEPTH · PASS</b><span>Panel face sits 4.00 in behind the door. Deepest parts are the relays at 3.03 in; the fan on standoffs is 2.80 in.</span></div>
<div class="check"><b>24 VAC · 69 VA · PASS</b><span>One TR100VA001 Class 2 transformer, limit 76.8 VA (80% of 96 VA), with 7.7 VA spare.</span></div><div class="check"><b>POWER</b><span>120 V stays on the backpan: TR100VA001 fed by cord and plug through a top knockout. Only 24 VAC crosses the hinge. PANEL POWER switch on the front.</span></div>
<div class="check"><b>PASS-THROUGHS</b><span>Three slots hidden under the duct, lined with edge grommet, and one hinge loop in spiral wrap to the backpan.</span></div></div></section>

<section><h2>Parts list</h2>
<p class="note">73 numbered lines covering actual parts, with no wire. Totals are for the cord-and-plug feed; hardwired and factory-corded lines are shown for comparison. Prices are public catalog or estimates. The JCI controllers need a distributor quote.</p>
<div class="tablewrap"><table><thead><tr><th>Item</th><th>Qty</th><th>Description</th><th>Mfr</th><th>Part no.</th><th>Ext.</th><th>Price</th></tr></thead><tbody>
<tr class="sec"><td colspan="7">Enclosure &amp; mounting</td></tr><tr><td class='num b'>1</td><td class='num'>1</td><td>CONCEPT single-door wall-mount enclosure 30x24x12, Type 4/12</td><td>nVent Hoffman</td><td class='mono'>CSD302412</td><td class='num'>$829.00</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>2</td><td class='num'>1</td><td>CONCEPT backpan (sub-panel) for 30x24</td><td>nVent Hoffman</td><td class='mono'>CP3024</td><td class='num'>$171.67</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>3</td><td class='num'>4</td><td>Backpan mounting nuts/washers (verify whether included with enclosure or panel)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$2.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>4</td><td class='num'>1</td><td>CONCEPT B-style swing-out panel for 30x24</td><td>nVent Hoffman</td><td class='mono'>CSPB3024</td><td class='num'>$365.49</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>5</td><td class='num'>1</td><td>CONCEPT adapter bracket for B-style swing panels on adjustable rails</td><td>nVent Hoffman</td><td class='mono'>CSPBADB</td><td class='num'>$41.72</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>6</td><td class='num'>1</td><td>CONCEPT adjustable-depth mounting kit, 4 slides, for 12 in deep enclosures</td><td>nVent Hoffman</td><td class='mono'>CAM124</td><td class='num'>$265.40</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>7</td><td class='num'>1</td><td>Steel strut channel 1-5/8 x 1-5/8 in, 12 ga, 10 ft stick, pre-galvanized</td><td>Unistrut</td><td class='mono'>P1000-10PG</td><td class='num'>$113.70</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>8</td><td class='num'>4</td><td>Channel spring nut 3/8-16 for 1-5/8 in strut</td><td>Unistrut</td><td class='mono'>P1008-EG</td><td class='num'>$15.76</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>9</td><td class='num'>4</td><td>Hex bolt 3/8-16 x 1-1/4 in with flat washer, zinc</td><td>Generic</td><td class='mono'>—</td><td class='num'>$5.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>10</td><td class='num'>4</td><td>Sealing washer for 3/8 in mounting bolt</td><td>nVent Hoffman</td><td class='mono'>P/N to confirm</td><td class='num'>$8.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>11</td><td class='num'>1</td><td>Bonding jumper, swing panel to enclosure</td><td>Generic</td><td class='mono'>—</td><td class='num'>$10.00</td><td><span class="pt pt-est">EST</span></td></tr><tr class="sec"><td colspan="7">Power</td></tr><tr><td class='num b'>12</td><td class='num'>1</td><td>Transformer 120 to 24 VAC, 96 VA Class 2, built-in circuit breaker, foot or single threaded hub mount</td><td>Functional Devices</td><td class='mono'>TR100VA001</td><td class='num'>$43.35</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>13</td><td class='num'>8</td><td>Power cord SJOOW 14/3, 300 V, per foot (default feed) (cord option)</td><td>Southwire</td><td class='mono'>55808699</td><td class='num'>$12.24</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>14</td><td class='num'>1</td><td>Plug, 15 A 125 V NEMA 5-15P, industrial grade, for 14/3 cord (cord option)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$8.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>15</td><td class='num'>1</td><td>Liquid-tight cord grip, 1/2 in NPT, for 0.30-0.50 in cord, with locknut (cord option)</td><td>Generic (e.g. Heyco / Hubbell)</td><td class='mono'>—</td><td class='num'>$6.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>16</td><td class='num'>1</td><td>OPTION B: conduit hub / connector 1/2 in, in the top knockout (hardwired option)</td><td>Generic (e.g. Myers hub)</td><td class='mono'>—</td><td class='num'>$12.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>17</td><td class='num'>1</td><td>OPTION B: flex whip 1/2 in FMC, ~3 ft, with 2 connectors + 3 x 14 AWG THHN (hardwired option)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$25.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>18</td><td class='num'>1</td><td>OPTION B: local disconnect / switch as required (e.g. 20 A toggle switch in a box) (hardwired option)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$30.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>19</td><td class='num'>1</td><td>OPTION A alternative: factory-corded 100 VA Class 2 supply (no line-voltage terminations) (factory-corded alternative)</td><td>Functional Devices</td><td class='mono'>PSH100AB10-EXT2</td><td class='num'>$220.20</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>20</td><td class='num'>1</td><td>PANEL POWER switch: 2-pole 4 A supplementary protector (C curve), DIN, UL 1077</td><td>Eaton</td><td class='mono'>FAZ-C4/2-NA</td><td class='num'>$145.99</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr class="sec"><td colspan="7">Controllers</td></tr><tr><td class='num b'>21</td><td class='num'>1</td><td>General purpose controller, BACnet MS/TP, 18 I/O</td><td>Johnson Controls</td><td class='mono'>M4-CGM09090-0</td><td class='num'>—</td><td><span class="pt pt-quote">QUOTE</span></td></tr><tr><td class='num b'>22</td><td class='num'>1</td><td>VAV box controller, integral actuator + DP sensor</td><td>Johnson Controls</td><td class='mono'>M4-CVM03050-0</td><td class='num'>—</td><td><span class="pt pt-quote">QUOTE</span></td></tr><tr><td class='num b'>23</td><td class='num'>1</td><td>I/O expansion module on SA bus</td><td>Johnson Controls</td><td class='mono'>M4-XPM04060-0</td><td class='num'>—</td><td><span class="pt pt-quote">QUOTE</span></td></tr><tr><td class='num b'>24</td><td class='num'>1</td><td>Wireless MS/TP commissioning converter (laptop tool)</td><td>Johnson Controls</td><td class='mono'>TL-CWCVT-0</td><td class='num'>—</td><td><span class="pt pt-quote">QUOTE</span></td></tr><tr class="sec"><td colspan="7">Sensors &amp; field devices</td></tr><tr><td class='num b'>25</td><td class='num'>1</td><td>Network sensor NS8000, white, temp + setpoint + display</td><td>Johnson Controls</td><td class='mono'>NSB8BTN240-0</td><td class='num'>$214.20</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>26</td><td class='num'>1</td><td>Wall temp sensor 10K-2, plain single-gang plate</td><td>BAPI</td><td class='mono'>BA/10K-2-SP</td><td class='num'>$14.93</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>27</td><td class='num'>1</td><td>Damper actuator 45 in-lb, 24 V AC/DC, 2-10 V input, 2-10 V feedback, terminal block</td><td>Belimo</td><td class='mono'>LMB24-SR-T</td><td class='num'>$191.70</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>28</td><td class='num'>1</td><td>Axial fan 24 VAC, 0.3 A (7.2 VA), 120 CFM, sleeve bearing</td><td>Etlin-Daniels</td><td class='mono'>FP-108-1-24VAC-ST</td><td class='num'>$35.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>29</td><td class='num'>2</td><td>Fan finger guard, wire, for 4.7 in (120 mm) fans</td><td>Etlin-Daniels</td><td class='mono'>B-4</td><td class='num'>$12.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>30</td><td class='num'>4</td><td>Standoff 1 in, #8-32 F-F hex, aluminum, with 8 screws</td><td>Generic</td><td class='mono'>—</td><td class='num'>$6.00</td><td><span class="pt pt-est">EST</span></td></tr><tr class="sec"><td colspan="7">Displays</td></tr><tr><td class='num b'>31</td><td class='num'>3</td><td>1/8 DIN panel meter, +/-10 V input (0-10 V used), scalable, 20-265 VAC power</td><td>AutomationDirect</td><td class='mono'>DPM2-AT-HL</td><td class='num'>$477.00</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr class="sec"><td colspan="7">Relays</td></tr><tr><td class='num b'>32</td><td class='num'>4</td><td>Plug-in relay 2 C/O 12 A, 24 VAC coil 1.2 VA, LED + lockable test button</td><td>Schneider Electric</td><td class='mono'>RXM2AB2B7</td><td class='num'>$56.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>33</td><td class='num'>4</td><td>Relay socket, separate contacts, screw, DIN</td><td>Schneider Electric</td><td class='mono'>RXZE2S108M</td><td class='num'>$30.68</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>34</td><td class='num'>4</td><td>Relay retaining clip</td><td>Schneider Electric</td><td class='mono'>RXM040W</td><td class='num'>$6.00</td><td><span class="pt pt-est">EST</span></td></tr><tr class="sec"><td colspan="7">Operator devices</td></tr><tr><td class='num b'>35</td><td class='num'>1</td><td>22 mm LED pilot light 24 V AC/DC, green (FAN RUN)</td><td>Schneider Electric</td><td class='mono'>XB5AVB3</td><td class='num'>$61.91</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>36</td><td class='num'>1</td><td>22 mm LED pilot light 24 V AC/DC, red (alarm)</td><td>Schneider Electric</td><td class='mono'>XB5AVB4</td><td class='num'>$72.00</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>37</td><td class='num'>1</td><td>22 mm LED pilot light 24 V AC/DC, yellow (NOT IN AUTO)</td><td>Schneider Electric</td><td class='mono'>XB5AVB5</td><td class='num'>$72.00</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>38</td><td class='num'>1</td><td>22 mm LED pilot light 24 V AC/DC, white (24 VAC on)</td><td>Schneider Electric</td><td class='mono'>XB5AVB1</td><td class='num'>$61.91</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>39</td><td class='num'>1</td><td>22 mm flush pushbutton, green, momentary, 1 NO</td><td>Schneider Electric</td><td class='mono'>XB5AA31</td><td class='num'>$22.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>40</td><td class='num'>1</td><td>22 mm flush pushbutton, red, momentary, 1 NC</td><td>Schneider Electric</td><td class='mono'>XB5AA42</td><td class='num'>$22.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>41</td><td class='num'>1</td><td>22 mm selector, 3 position stay-put (H-O-A), 2 NO</td><td>Schneider Electric</td><td class='mono'>XB5AD33</td><td class='num'>$35.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>42</td><td class='num'>2</td><td>Add-on contact block 1 NO for 22 mm operators (H-O-A status to CGM BI1 / XPM BI1)</td><td>Schneider Electric</td><td class='mono'>ZBE101</td><td class='num'>$18.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>43</td><td class='num'>11</td><td>Engraved legend plate (allowance)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$33.00</td><td><span class="pt pt-est">EST</span></td></tr><tr class="sec"><td colspan="7">Sim sources</td></tr><tr><td class='num b'>44</td><td class='num'>1</td><td>10-turn precision pot 50 k</td><td>Bourns</td><td class='mono'>3590S-2-503L</td><td class='num'>$13.34</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>45</td><td class='num'>1</td><td>Turns-counting dial 22.2 mm</td><td>Bourns</td><td class='mono'>H-22-6A</td><td class='num'>$13.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>46</td><td class='num'>1</td><td>Resistor 1 k, 1/4 W metal film 1%</td><td>Generic</td><td class='mono'>—</td><td class='num'>$0.25</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>47</td><td class='num'>1</td><td>0-10 VDC manual signal source, Auto/Hand + pot, 24 V AC/DC</td><td>Finder</td><td class='mono'>19.50.0.024.0000</td><td class='num'>$75.00</td><td><span class="pt pt-est">EST</span></td></tr><tr class="sec"><td colspan="7">DIN terminals &amp; accessories</td></tr><tr><td class='num b'>48</td><td class='num'>11</td><td>Feed-through terminal block UT 4, gray</td><td>Phoenix Contact</td><td class='mono'>3044102</td><td class='num'>$15.40</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>49</td><td class='num'>8</td><td>Feed-through terminal block UT 4, red (24 VAC hot after the fuses)</td><td>Phoenix Contact</td><td class='mono'>3045127</td><td class='num'>$9.92</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>50</td><td class='num'>8</td><td>Feed-through terminal block UT 4, black (24 VAC COM)</td><td>Phoenix Contact</td><td class='mono'>3045143</td><td class='num'>$9.92</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>51</td><td class='num'>5</td><td>Ground terminal block UT 4-PE, green-yellow</td><td>Phoenix Contact</td><td class='mono'>3044128</td><td class='num'>$12.50</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>52</td><td class='num'>4</td><td>Feed-through terminal block UT 4, blue (FC BUS A / B: + and COM)</td><td>Phoenix Contact</td><td class='mono'>UT 4 BU (3044115)</td><td class='num'>$4.36</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>53</td><td class='num'>4</td><td>Feed-through terminal block UT 4, white (FC BUS A / B: - and SHD)</td><td>Phoenix Contact</td><td class='mono'>UT 4 WH (3045130)</td><td class='num'>$4.88</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>54</td><td class='num'>2</td><td>Fuse terminal block UT 4-HESI (5x20)</td><td>Phoenix Contact</td><td class='mono'>3074169</td><td class='num'>$16.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>55</td><td class='num'>2</td><td>Fuse 5 x 20 mm fast-acting 2 A</td><td>Eaton Bussmann</td><td class='mono'>GMA-2-R</td><td class='num'>$3.28</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>56</td><td class='num'>2</td><td>Fuse 5 x 20 mm fast-acting 3 A</td><td>Eaton Bussmann</td><td class='mono'>GMA-3-R</td><td class='num'>$3.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>57</td><td class='num'>6</td><td>End clamp (end bracket), screw</td><td>Phoenix Contact</td><td class='mono'>E/UK (1201442)</td><td class='num'>$11.94</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>58</td><td class='num'>1</td><td>End cover for UT 2,5 / UT 4</td><td>Phoenix Contact</td><td class='mono'>D-UT 2,5/10 (3047028)</td><td class='num'>$0.60</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>59</td><td class='num'>1</td><td>End cover for UT 4-HESI</td><td>Phoenix Contact</td><td class='mono'>D-UT 4-HESI (P/N to confirm)</td><td class='num'>$1.50</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>60</td><td class='num'>12</td><td>Plug-in bridge, 2-pos, for UT 4</td><td>Phoenix Contact</td><td class='mono'>FBS 2-6 (3030161)</td><td class='num'>$24.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>61</td><td class='num'>4</td><td>Marker card ZB 6 (6.2 mm), blank/printed</td><td>Phoenix Contact</td><td class='mono'>ZB 6 (1051003)</td><td class='num'>$12.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>62</td><td class='num'>1</td><td>DIN rail NS 35/7,5 perforated, 2 m</td><td>Phoenix Contact</td><td class='mono'>0801733</td><td class='num'>$19.81</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr class="sec"><td colspan="7">Duct / labels / misc</td></tr><tr><td class='num b'>63</td><td class='num'>1</td><td>Slotted wire duct 1 W x 2 H in, 6 ft, with cover (swing panel face)</td><td>Panduit</td><td class='mono'>G1X2LG6 + C1LG6</td><td class='num'>$25.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>64</td><td class='num'>1</td><td>Slotted wire duct 1 W x 1 H in, 6 ft, with cover (above the relay rail)</td><td>Panduit</td><td class='mono'>G1X1LG6 + C1LG6</td><td class='num'>$20.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>65</td><td class='num'>1</td><td>Slotted wire duct 1 W x 2 H in, 6 ft, with cover</td><td>Panduit</td><td class='mono'>G1X2LG6 + C1LG6</td><td class='num'>$25.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>66</td><td class='num'>1</td><td>Slotted wire duct 1 W x 1.5 H in, 6 ft, with cover (rear of swing panel)</td><td>Panduit</td><td class='mono'>G1X1.5LG6 + C1LG6 (confirm)</td><td class='num'>$22.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>67</td><td class='num'>1</td><td>Edge grommet, low profile, slotted, for 0.062-0.099 in panel, 100 ft roll</td><td>Panduit</td><td class='mono'>GEE99F-A-C</td><td class='num'>$75.59</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>68</td><td class='num'>1</td><td>Nylon push rivets for wire duct, 3/16 in hole (bag of 50)</td><td>Generic (e.g. Panduit duct push rivet)</td><td class='mono'>—</td><td class='num'>$10.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>69</td><td class='num'>1</td><td>Spiral wrap 3/8 in, natural, 100 ft roll</td><td>Panduit</td><td class='mono'>T38F-C</td><td class='num'>$142.12</td><td><span class="pt pt-catalog">CATALOG</span></td></tr><tr><td class='num b'>70</td><td class='num'>1</td><td>Cable tie mounts, screw type (bag of 25)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$10.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>71</td><td class='num'>1</td><td>Engraved nameplate &quot;HVAC CONTROLS TRAINING STATION&quot;</td><td>Generic</td><td class='mono'>—</td><td class='num'>$25.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>72</td><td class='num'>1</td><td>Device tag labels (allowance)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$20.00</td><td><span class="pt pt-est">EST</span></td></tr><tr><td class='num b'>73</td><td class='num'>1</td><td>Mounting hardware kit (#8 / #10 screws, nuts, standoffs)</td><td>Generic</td><td class='mono'>—</td><td class='num'>$15.00</td><td><span class="pt pt-est">EST</span></td></tr>
</tbody></table></div>
<div class="totals"><div>Catalog <b>$3,511</b></div><div>Estimated <b>$614</b></div><div>Subtotal <b>$4,125</b> + JCI quote</div></div>
</section>

<section><h2>Open items</h2><ol class="open">
<li><b>Power feed:</b> cord and plug (default) or hardwired by an electrician from a building circuit; switch between them in the 3D viewer. A factory-corded supply (PSH100AB10-EXT2) is an alternative that avoids line-voltage terminations.</li><li><b>Relays:</b> CR-1 (fan) and CR-2 (alarm) pre-wired; CR-3 and CR-4 left open for the relay lab.</li><li><b>H-O-A contacts:</b> confirm two ZBE-101 add-on blocks fit the XB5AD33.</li><li><b>Edge grommet:</b> confirm the swing-panel steel gauge suits the grommet range.</li>
<li><b>nVent:</b> confirm the depth kit (CAM124 for 12 in deep), the 4.00 in setback range and the hinge-axis location.</li>
<li><b>120 V feed:</b> cord and plug through a cord grip, primary landed by the electrician; conduit or hard-wire also possible.</li><li><b>TR100VA001:</b> confirm footprint and foot-hole orientation on the backpan.</li><li><b>DPM2 meters:</b> confirm 0-10 V scaling and that the input is isolated from the XPM output common.</li>
<li><b>Mounting:</b> wall-mount on strut by default; floor stand (AFK2412) available as a customer option. Two horizontal struts; the box bolts through its back mounting holes from inside. Back hole pattern 28.50 x 22.50 in per nVent spec; struts set 28.50 in apart. Backpan studs at the panel corners clear the strut bolt washers by about 0.16 in (stud positions estimated); confirm on the product drawing; mount the box before installing the backpan.</li><li><b>FC bus trunk:</b> confirm trunk baud, unused MS/TP addresses (panel uses 2), trunk device count and cable route. FC BUS A and B (+, −, COM, shield) on blue/white terminals land the site trunk in and out; EOL off unless the panel ends a trunk; shield carried through, not grounded in the panel.</li>

<li><b>Finder 19.50:</b> confirm US stock.</li>
<li><b>JCI quote:</b> CGM09090, CVM03050, XPM04060.</li>
<li><b>Bench-measure:</b> the CVM hub and flow ports.</li>
</ol></section>
</div>
<script>
(function(){
  var imgs=[].slice.call(document.querySelectorAll('img[src^="render_"]'));
  imgs.forEach(function(i){var m=i.getAttribute('src').match(/^(render_[A-Za-z0-9_]+?)(_fx)?\.png(\?.*)?$/); if(m){i.dataset.base=m[1]; i.dataset.q=m[3]||'';}});
  var btns=[].slice.call(document.querySelectorAll('#styleToggle button'));
  var frame=document.querySelector('iframe.viewer');
  function apply(style,fromViewer){
    imgs.forEach(function(i){ if(i.dataset.base) i.src=i.dataset.base+(style==='fx'?'_fx':'')+'.png'+i.dataset.q; });
    btns.forEach(function(b){b.setAttribute('aria-pressed', b.dataset.style===style?'true':'false');});
    if(!fromViewer && frame && frame.contentWindow){ try{frame.contentWindow.postMessage({type:'ctrlStyle',style:style},'*');}catch(e){} }
    try{localStorage.setItem('ctrlStyle',style);}catch(e){}
  }
  btns.forEach(function(b){b.addEventListener('click',function(){apply(b.dataset.style,false);});});
  window.addEventListener('message',function(e){ var d=e.data; if(d&&d.type==='ctrlStyle'&&(d.style==='m4'||d.style==='fx')&&frame&&e.source===frame.contentWindow) apply(d.style,true); });
  var saved=null; try{saved=localStorage.getItem('ctrlStyle');}catch(e){}
  if(saved==='fx'){ apply('fx',false); if(frame) frame.addEventListener('load',function(){ try{frame.contentWindow.postMessage({type:'ctrlStyle',style:'fx'},'*');}catch(e){} }); }
})();
</script>
